' ============================================================================
' NOTE: SE script (EcoStruxure Building Operation) text-based language file.
'       Help/syntax reference: EcoStruxure Building Operation - Plain English
'       and Script Difference Guide, 04-40002-01-en (Dec 2021), Section 4
'       "Program Language Differences". Native delay/wait keyword is
'       "Wait <seconds>" (alias "Delay"); there is no literal "checkwait".
'       System constants: True, False, On, Off. System variables: Date,
'       Hour, Month, Year.
' ============================================================================
'
' ============================================================
' AHU Discharge Air Temperature Reset / PID Control Program
' Separated into PID calculation and error checking sections
' ============================================================
' Runs a heating/cooling demand PID off room temperature, then uses that demand
' (0-100%) to reset the supply air temperature setpoint between fixed high/low
' limits, derives a mixed-air setpoint from it, and separately resets the OA
' damper's maximum allowed position based on mixed air temperature.

Numeric Input RmTmp, RmTmpSpt
Numeric Output SaTmpSpt, HtgClgDmd, MaTmpStpt, MaDprMaxSpt
Function PIDfct, ResetFct

Numeric Kp, Ki, Kd, Lerr, Intg, Bias, ResetRatio
Numeric RespTime, SaTmpSpt_Min, SaTmpSpt_Max

Initialize:
    RespTime = 3
    Bias = 50
    Kp = 5
    Ki = (Kp / 100) * RespTime
    Kd = Ki / 8
		SaTmpSpt_Min = 50
		SaTmpSpt_Max = 120
    Goto CalculatePID

' --- PID Calculation Section ---
CalculatePID:
    ' Room temp PID produces a 0-100% heating/cooling demand signal (Actn=1: Direct).
    HtgClgDmd = PIDfct(RmTmp, RmTmpSpt, Kp, Ki, Kd, Bias, 1, Lerr, Intg)

    ' Straight-line reset: demand 0% -> SaTmpSpt_Max (full heat), 100% -> SaTmpSpt_Min (full cool).
    ResetRatio = (SaTmpSpt_Max - SaTmpSpt_Min) / 100
    
    SaTmpSpt = SaTmpSpt_Max - (ResetRatio * HtgClgDmd)
    
    Goto ErrorCheck

' --- Error Checking Section ---
' Re-runs the PID/reset calculation whenever room temp has drifted off setpoint
' by more than 0.1 deg on the RespTime scan interval; otherwise idles here.
'
' STANDARD GUARD (check-wait before recalculation)
'   1) Only re-run when the response interval (RespTime) has elapsed AND
'      room temperature is off setpoint by more than 0.1 deg.
'   2) Idle: nothing to re-run yet. "Wait <seconds>" (alias "Delay") yields the
'      program until the next interval so it is not stuck busy-looping in this
'      spot when not needed. (In SE script the native delay keyword is "Wait";
'      "TS" checks elapsed seconds in the Plain-English style.)
    If TS > RespTime and abs(RmTmp - RmTmpSpt) > 0.1 Then
        Goto CalculatePID
    Endif
    ' Idle: wait (yield) until the next check interval before looping back.
    Wait RespTime
    Goto ErrorCheck
