' ============================================================================
' NOTE: SE script (EcoStruxure Building Operation) text-based language file.
'       Help/syntax reference: EcoStruxure Building Operation - Plain English
'       and Script Difference Guide, 04-40002-01-en (Dec 2021), Section 4
'       "Program Language Differences". Native delay/wait keyword is
'       "Wait <seconds>" (alias "Delay"); there is no literal "checkwait".
'       System constants: True, False, On, Off. System variables: Date,
'       Hour, Month, Year.
' ============================================================================
'
'SaTmpSptCtrl
'Built by Barbeau
'Version 2023-05-16 1701
'Controls supply temp setpoint based upon room temp

Numeric Input SaFanSts, RmTmp, RmTmpSpt, SaTmpMinSpt, SaTmpMaxSpt
Numeric Output SaTmpSpt, HtgClgDmd
Function PIDfct
Numeric Lerr,Intg,ResetRatio


CalculateOff:
  SaTmpSpt = RmTmp
  If SaFanSts = On Then Goto CalculateOn

CalculateOn:
  HtgClgDmd = PIDfct(RmTmp,RmTmpSpt,5,0.15,0.01875,50,1,Lerr,Intg)
  Goto UpdateStats

UpdateStats:
  ResetRatio = (SaTmpMaxSpt-SaTmpMinSpt)/100
  SaTmpSpt = SaTmpMaxSpt -( ResetRatio * HtgClgDmd)
  If TS > 3 and abs(RmTmp-RmTmpSpt) > 0.1 then Goto CalculateOn
  If SaFanSts = Off Then Goto CalculateOff