' ============================================================================
' NOTE: SE script (EcoStruxure Building Operation) text-based language file.
'       Help/syntax reference: EcoStruxure Building Operation - Plain English
'       and Script Difference Guide, 04-40002-01-en (Dec 2021), Section 4
'       "Program Language Differences". Native delay/wait keyword is
'       "Wait <seconds>" (alias "Delay"); there is no literal "checkwait".
'       System constants: True, False, On, Off. System variables: Date,
'       Hour, Month, Year.
' ============================================================================
'
Numeric Input LocalRemoteSelect,LocalRmSetpoint,RemoteRmSetpoint,RmTemp,GlobalHWAvail,Ahu3SaTmp,Ahu3FanStatus
Numeric Output HwValvePos,RmSetpoint,HeatCoolDemand,AhuSaTmp,AhuFanStatus,HWAvailable
Numeric Input ReheatEnable 'Reheat Box Only
Numeric Output ReheatStart,DischTempSP,DischTempLow,DischTempHigh 'Reheat Box Only
Function PidLoop
Numeric Lerr,Intg,TempMult,ReheatOffset

Line Calculate
Set HeatCoolDemand to PIDLoop(RmTemp,RmSetpoint,5,0.15,0.01875,50,1,Lerr,Intg)
Goto UpdateStats

Line UpdateStats
 Set AhuSaTmp to Ahu3SaTmp
 Set AhuFanStatus to Ahu3FanStatus
 Set HWAvailable to GlobalHWAvail
 If LocalRemoteSelect is False then Set RmSetpoint to LocalRmSetpoint else Set RmSetpoint to RemoteRmSetpoint
 Set DischTempLow to AhuSaTmp
 Set DischTempHigh to minimum(AhuSaTmp+45,85)
  If HeatCoolDemand<=ReheatEnable and HWAvailable is On then
    Set TempMult to (DischTempHigh-DischTempLow)/100
    Set ReheatOffset to (100/ReheatEnable)
    Set ReheatStart to minimum(100,(HeatCoolDemand*ReheatOffset))
    Set DischTempSP to DischTempHigh-(TempMult*ReheatStart)
  Else
    Set DischTempSP to DischTempLow
  Endif
  If TS>=3 and abs(RmTemp-RmSetpoint)>=0.1 then Goto Calculate

Line E
  If TS>=10 then Goto Calculate