' ============================================================================
' NOTE: SE script (EcoStruxure Building Operation) text-based language file.
'       Help/syntax reference: EcoStruxure Building Operation - Plain English
'       and Script Difference Guide, 04-40002-01-en (Dec 2021), Section 4
'       "Program Language Differences". Native delay/wait keyword is
'       "Wait <seconds>" (alias "Delay"); there is no literal "checkwait".
'       System constants: True, False, On, Off. System variables: Date,
'       Hour, Month, Year.
' ============================================================================
'
'CfmSptCalcs
'Built by Barbeau
'Version 2023-06-06 1735
'Calculates setpoint based upon mode
'Heat Cool Demand must go below HtgBias to enter heating ramp
'Heat Cool Demand must go above ClgBias to enter cooling ramp

Numeric Input VAVMd, ClgMaxCFM, ClgMinCFM, HtgMaxCFM ,HtgMinCFM, HwAvail, HtgBias, ClgBias
Numeric Input HtgClgDmd, AhuSts, Occupancy
Numeric Output CfmSpt, CfmPct
Function ResetFct

CalcOff:
  CfmSpt = ClgMinCFM 
  CfmPct = 0
  If VAVMd <> 4 Then Goto ZeroBand

ZeroBand:
  CfmSpt = ClgMinCFM
  CfmPct = 0
  If VAVMd = 1 or VAVMd = 5 Then Goto ClgBias
  If VAVMd = 2 or VAVMd = 6 Then Goto HtgBias
  If VAVMd = 4 Then Goto CalcOff

HtgBias:
  If HwAvail = On Then CfmSpt = ResetFct(HtgMaxCFM, HtgMinCFM, HtgBias, 0, 0, HtgClgDmd) Else CfmSpt = HtgMinCFM
  CfmPct = HtgMaxCFM / CfmSpt * 100
  If VAVMd = 1 or VAVMd = 5 Then Goto ClgBias
  If VAVMd = 2 or VAVMd = 6 Then Goto HtgBias
  If VAVMd = 4 Then Goto CalcOff

ClgBias:
  CfmSpt = ResetFct(ClgMaxCFM, ClgMinCFM, 100, ClgBias, 1, HtgClgDmd)
  CfmPct = ClgMaxCFM / CfmSpt * 100
  If VAVMd = 1 or VAVMd = 5 Then Goto ClgBias
  If VAVMd = 2 or VAVMd = 6 Then Goto HtgBias
  If VAVMd = 4 Then Goto CalcOff