' ============================================================================
' NOTE: SE script (EcoStruxure Building Operation) text-based language file.
'       Help/syntax reference: EcoStruxure Building Operation - Plain English
'       and Script Difference Guide, 04-40002-01-en (Dec 2021), Section 4
'       "Program Language Differences". Native delay/wait keyword is
'       "Wait <seconds>" (alias "Delay"); there is no literal "checkwait".
'       System constants: True, False, On, Off. System variables: Date,
'       Hour, Month, Year.
' ============================================================================
'
'OccStsPrg
'Built by Barbeau
'Version 2023-08-18 1249
'Sets occupancy status based upon multiple occupancy sources

Numeric Input OccBMS, OccLocal, OccTemp, RmTmp, RmTmpSpt, Unocc_RmTmpDiff
Numeric Output OccSts

Unocc:
  OccSts = Off
  If (OccBMS = On or OccLocal = On or OccTemp = On) Then Goto Occ
  If (Abs(RmTmp-RmTmpSpt) > Unocc_RmTmpDiff) Then Goto NightCycle

Occ:
	OccSts = On
  If TS > 600 and (OccBMS = Off and OccLocal = Off and OccTemp = Off)Then Goto Unocc

NightCycle:
 OccSts = On
 If (Abs(RmTmp-RmTmpSpt) < Unocc_RmTmpDiff - 2) Then Goto Unocc
 If (OccBMS = On or OccLocal = On or OccTemp = On) Then Goto Occ