'SaTmpSptCtrl
'Built by Barbeau
'Version 2023-05-16 1701
'Controls supply temp setpoint based upon room temp
'Version 2

Numeric Input AhuFanSts, RmTmp, RmTmpSpt, SaTmpSpt_Min, SaTmpSpt_Max, BalanceCmd
Numeric Output SaTmpSpt, HtgClgDmd
Function PIDfct
Numeric Kp, Ki, Kd, Lerr, Intg, Bias, ResetRatio, RespTime


CalculateOff:
  SaTmpSpt = RmTmp
  HtgClgDmd = 50
  If AhuFanSts = On Then Goto SetPID
  If BalanceCmd = On Then Goto Balancing

SetPID:
  RespTime = 3
  Bias = 50
  Kp = 8
  Ki = (Kp / 100) * RespTime
	Kd = 0
  Goto CalculateOn

CalculateOn:
  HtgClgDmd = PIDfct(RmTmp,RmTmpSpt,kp,ki,kd,Bias,1,Lerr,Intg)
  Goto UpdateStats

UpdateStats:
  ResetRatio = (SaTmpSpt_Max-SaTmpSpt_Min)/100
  SaTmpSpt = SaTmpSpt_Max -( ResetRatio * HtgClgDmd)
  If TS > RespTime and abs(RmTmp-RmTmpSpt) > 0.1 then Goto CalculateOn
  If AhuFanSts = Off Then Goto CalculateOff
  If BalanceCmd = On Then Goto Balancing

Balancing:
 HtgClgDmd = 100
 If BalanceCmd = Off Then Goto CalculateOff