' ============================================================================
' NOTE: SE script (EcoStruxure Building Operation) text-based language file.
'       Help/syntax reference: EcoStruxure Building Operation - Plain English
'       and Script Difference Guide, 04-40002-01-en (Dec 2021), Section 4
'       "Program Language Differences". Native delay/wait keyword is
'       "Wait <seconds>" (alias "Delay"); there is no literal "checkwait".
'       System constants: True, False, On, Off. System variables: Date,
'       Hour, Month, Year.
' ============================================================================
'
'SaTmpSptCtrl
'Built by Barbeau
'Version 2023-06-05 1610
'Controls supply temp setpoint based upon room temp

Numeric Input AhuSts, AhuSaTmp, RmTmp, RmTmpSpt, SaTmpMinSpt, SaTmpMaxSpt, HwAvail, HtgBias
Numeric Output SaTmpSpt, HtgClgDmd, HtgEna
Function PIDfct
Numeric Lerr,Intg,ResetRatio

CalculateOff:
  SaTmpSpt = AhuSaTmp
  HtgClgDmd = 50
  If AhuSts = On Then Goto CalculateOn

CalculateOn:
  HtgClgDmd = PIDfct(RmTmp,RmTmpSpt,5,0.15,0.01875,50,1,Lerr,Intg)
  Goto UpdateStats

UpdateStats:
  ResetRatio = (SaTmpMaxSpt-SaTmpMinSpt)/100
  If HtgClgDmd < HtgBias and HwAvail = On Then HtgEna = On Else HtgEna = Off
  If HtgEna = On Then
    SaTmpSpt = SaTmpMaxSpt -( ResetRatio * HtgClgDmd)
  Else
    SaTmpSpt = AhuSaTmp
  Endif
  If TS > 3 and abs(RmTmp-RmTmpSpt) > 0.1 then Goto CalculateOn
  If AhuSts = Off Then Goto CalculateOff
