' ============================================================================


' NOTE: SE script (EcoStruxure Building Operation) text-based language file.


'       Help/syntax reference: EcoStruxure Building Operation - Plain English


'       and Script Difference Guide, 04-40002-01-en (Dec 2021), Section 4


'       "Program Language Differences". Native delay/wait keyword is


'       "Wait <seconds>" (alias "Delay"); there is no literal "checkwait".


'       System constants: True, False, On, Off. System variables: Date,


'       Hour, Month, Year.


' ============================================================================


'


Numeric Input UnOccHighOffSet,UnOccLowOffSet,RmTemp,RmSetPoint
Numeric Output NightCycle

Line NightCycleOff
Set NightCycle to Off
If RmTemp>=(RmSetPoint+UnOccHighOffSet) or RmTemp<=(RmSetPoint-UnOccLowOffSet) then goto NightCycleOn

Line NightCycleOn
Set NightCycle to On
If RmTemp<=RmSetPoint+(UnOccHighOffSet-(UnOccHighOffset * .5)) and RmTemp>=(RmSetPoint-(UnOccLowOffset * .5)) then goto NightCycleOff
